```
AS-NZS 4509-2 (2010) (English): Stand-alone power
systems - Part 2: System design [By Authority of New
Zealand Electricity (Safety) Regulations 2010 (SR
2010/36)]
```




















||_Page_|
|---|---|
|SECTrON 1 SCOPEANDGENERAL||
|SECTION 2 SYSTEMDESIGN--GENERAL||
|2.3|ASSESSMENTOFENERGY SERVICESANDENERGY SOURCE SELECTION12|
|SECTION 3 SYSTEMDESIGN-ELECTRICAL||
|SECTION 4 SYSTEMDESIGN-MECHA1\ICALANDCIVILWORKS||



|APPENDICES|APPENDICES|
|---|---|










|_AS/NZS_||
|---|---|
|3823|Performanceofelectricalappliances-Airconditionersandheatpumps|
|3823.2|Part2:<br>Energylabellingandminimumenergyperformancestandard(IVIEPS)|
||requirements|
|4509|Stand-alonepowersystems|
|4509.1|PartI:<br>Safetyandinstallation|
|4536|Lifecyclecosting-Anapplicationguide|
|5033|Installationofphotovoltaic(PY)arrays|
|lEe||
|61836|Solarphotovoltaicenergysystems-Termsandsymbols|
|NZS||
|4219|Seismicperformanceofengineeringsystemsinbuildings|
|6808|Acoustics-TheassessmentandmeasurementofsoundfrOI11windturbine|
||generators|























































|Irradiance||
|---|---|
|Celltemperature||
|Airmass|1.5spectralirradiancedistribution|








































||design|sumofpowerxusagetime|...3.1.4.2( I)|
|---|---|---|---|
||load|||
||energy|||
|where||||
||design|dailyenergyconsumedby allloadseitherd.c.ora.c.,inwatthours||
||load|(Wh)||
||energy|||
||powcr|poweroranindividualload,inwatts(W)||
||usage|averagedailyusagetimcoftheindividualload,inhours||
||time|||






|surge|surgedemand,involtamperes(VA)|
|---|---|
|demand||
|power|realpowerconsumptionwhenrunning,inwatts(W)|
|_pf_|powerfactorofthedevicewhenrllnning,dimensionless|
|surge|afactorwhichdependsonthetypeofload|
|factor||








































|t]rens'f,|theefficiencyofthesubsystemfromarenewableenergygeneratorto|
|---|---|
||thed.c.bus,dimensionless|
|'lren-hilll|theenergytransmissioneffieiencyofthecablingbetweenrenewable|
||energygeneratorandbattery,dimensionless|
||theenergyefficiencyoftheregulator,dimensionless|
||theenergyefficiency(i.e.watthourefficiency)ofthebattery,|
||dimensionless|





|llrcIlss2|Sub-systemefficiencyfromtherenewableenergygeneratortotheload|
|---|---|
||energytransmissionefficiencyofthecablingbetweentherenewable|
||generatorandtheload|
|llrCHtllV|energyefficiencyoftherenewableenergyinverter|



||sub-systemefficieneyfromtherenewableenergygeneratorto the load|
|---|---|
|Ilrcn-hatt-Ioad|energytransmissionefficiencyofthecablingbetweentherenewable|
||generatorandtheload viamaininverterandbattery|
||energyefficiencyoftherenewableenergyinverter|
||energyefficiencyofthebattery|
|llill\(iIlV)|energyefficiencyoftheinteractivebatteryinverterininvertermode|
||energyefficiencyoftheinteractivebatteryinverterinchargingmode|





|Renewableenergygeneratortype|Oversupplyeoefficient,.r..|
|---|---|
|PhOlOvollaic array (whollyorprincipally)|to2.0|
|Micro-hydrogcnerator(whollyorprincipally)|.15lO1.5|
|Windturbincgc:ncratol's|2(04|









||||Nearoptimumtiltangle||
|---|---|---|---|---|
|Latitude|||||
||Noseasonalload|variation|Winterpeakingload|Summerpeakingload|
|5°to25°|Latto Lat+5"||Lal+5°toLat<br>15°|Lat_5°toLat+5°|
|25°to45°|Lat+5°toLat|<br>10°|Lat+I0°toLal.~-20°|LalloLal+10°|



||...3.4.3.9(2)|
|---|---|
|where||
|Pmod|deratedoutputpowerofthernodule,inwatts|
|PSIC|ratedoutputpowerofthemoduleunderstandardtestconditions,In|
||watts|
||temperaturederatingfactor.dimensionless|
||deratingfactorformanufacturingtolerance,dimensionless|
||deratingfactorfordirt/soiling,dimensionless|
|'rheaveragedailyenergyoutputofaphotovoltaiearraycanthenbecalculatedasfollows:||



|||Pillod X_111ill_XlV|...3.4.3.9(3)|
|---|---|---|---|
|where||||
||Epv|designdailyenergyfromthephotovoltaicarray,inwatthours(Wh)||
||P,"od|deratedpoweroutputofamodule,inwatts(W)||
||Hlill|dailyirradiationonthetiltedplane,inpeaksunhours||
||_N_|numberofmodulesinthearray(aninteger),dimensionless||



|Nil|numberofparallelstringsofmodulesinthearray(roundeduptothe|
|---|---|
||nextwholenumber),dimensionless|
|Fln1|totaldesigndailyenergydemand,inwatthours(Wh)|
|_t;,_|oversupplyco-efficient,dimcnsionless|
|Vdc|nominald.c.voltage,involts(V)|
|l"lOd|deratedoutputcurrentofthemodule,inamperes(A)|
|1I1ill|dailyirradiationonthetiltedplane,inpeaksunhours|
|1lenlll|eoulombiceffieiencyofthebattery,dimensionless|



||Np||
|---|---|---|
|||...3.4.3.10(2)|
||Np|numberofparallelstringsofmodulesinthearray(roundeduptothe|
|||nextwholenumber),dimensionless|
||_E()(_|totaldesigndailyenergydemand,inwatthours(Wh)|
||ft.|oversupplyco-efficient,dimensionless|
||/Jmod|deratedpoweroutputofamodule,inwatts(W)|
||!I(ill|dailyirradiationonthetiltedplane.inpeaksunhours|
||iV,|numberofseriesconnectedmodulesperstring(aninteger)|
||'7pvss|efficiencyo/"PYsubsystem,dimensionless|
|||17pv-haH X_l?reg_X17batt|



|!7pv-balt|energytransmissionetlieieneyfromthephotovoltaiearrayto thebattery|
|---|---|
||(i.e.fromtheeffectofcablelosses)|
|17reg|theenergyefficiencyoftheregulalor|
|17batl|theenergyefficiency(i.e.watt-hourefficiency)ofthebattery|






|||_Q_x_g_xhnc1x17111ri>X'7mcchX||..3.4.5|
|---|---|---|---|---|
|where|||||
|||electricaloutputpowerofthehydrogenerator,in|watts(W)||
||_Q_|flowratethroughtheturbine,inkilogramsper|second(thedensityof||
|||waterisveryclosetoIkg/Linmostoperatingsituations)(kg/s)|||
|||gravitationalacceleration,9.8metrespersecond|squared(m/s2)||
|||nethead,inmetres(rn)|||
|||efficiencyoftheturbineatthespecified|flowrateandhead,||
|||dimensionless|||
||17mee"|efficiencyofthemechanicaltransmissionbetweenturbineand||electrical|
|||generator,dimensionless|||
||'lgcll|efficiencyoftheelectricalgenerator,dimensionless|||










|c|<br>oX|batterycapacity,specifiedfor anappropriatedischargeratex,In|
|---|---|---|
|||amperehours(Ah)|
|||totaldesigndailyenergydemandfromthed.c.bus.inwatthours|
|||(Wh)|
|||numberofdaysofautonomy|
|||nominalvoltageofthed.c.bus(i.e.batteryvoltage),involts~V)|
|||designmaximumdepthofdischargeofthebattery,expressedasa|
|||percentage|






|Systcm||Autonomy|Autonomy|Typicalconsiderations|
|---|---|---|---|---|
||||(d)||
|IO()'%Ilydro||1.5||Average daily depth01"discharge|
|Systcmwith{lUIOm,ltiegencrellingsetconlrol||2||ReiiClbililyofaulo start|
|SystemwithllIallLlaI|set control|2to|3|Usn|
|I'V wind. or hybrid systems|wilhout|4to|5|ProbahiIityornumberorcOllSCCUtiYCdaysoj"|
|generating set||||low solar irradiation|
|||||Probability oJ"numberofconsecutive daysof|
|||||nowind|








|||||Cellvolts||
|---|---|---|---|---|---|
|Batterytype|Chargingmethod||t|Voltage|I<:qualize|
|||V||V|V|
|l'lnoded lead acid|Absorpliollchar~eafter a period|2.25to|2.30|2.35In2.50|2.50to2.60|
||below gassing voltage; then float|||||
||charge; equalize charge after|||||
||prolonged lowSOC|||||
|Scaled (v()lve|Absorption change ancrapniod|2.25to|2.30|2.35to2.40|none|
|regulaleli) lead acid|below<br>voltage: then110al|||||
||dwrge.Absorption voltage is|||||
||generally below gassing voltage.|||||
|Ni..:kcl cadmiulll|Iligl1!'IollldUlrge only, boosling|1.45to|1.55||J.5510 1.65|
||optiOllaLequal ize charge|||||
||periodically, but not essen!ial|||||

















||Airtemperature|Derale2.5%CoreverySoCabove25°C|
|---|---|---|
||Altitude|Derale3%,Coreveryadditional300IIIabove300IIIallilude|
||Airtemperaturebetween|Derale0.5%rorevery10%aboveGO'X,humidily|
||30°Cand40°C||
|Humidity|Airtemperaturebetween<br>40°Cand50°C|Ikrale1.0%Corevuy10%aboveGO'%humidilY|
||Airtemperatureabove|Derate1.5%rorevery10'%ahoveG()'%humidilY|
||50°C||





|---|---|
|'/;CI1|renewableenergyfraction(seeClause3.4.6),dimensionless|
|Tgcll|nominalgeneratingsetruntime,inhourspermonth|
|EI01|tolaldesigndailyenergydemand,inwatthours|
|he|maximull1chargerateofthebatterycharger,inamperes|
|Vdc|nominalvoltageofthed.c.bus,involts|




|d.c.voltagedrops||
|---|---|
|I'hotovoltaic|Lcssthan5'Yt)|
|Windandmicro-hydrogencrators:|I,ess(hanIO'Yoatratcdoutput|
|Ba(tcryhanktod.c.loads|Lcssth an5°;')|












































|Ii;nergyscrvire|Energysource||Comments|
|---|---|---|---|
||||'vl\l~1appropriateenergysource|
|Waterheating|Solar<br>gashoosting||Minimlllllenvironmentalimpact|
||||Lowestcostatremotesiie|
|Spaeeheating|EnergyciTiciclll hOllsedesign,w(lodheating|!|Mostappmpriateenergysource|
|Spacecooling|EnergycrficienthOllsedesign||Loweslcosl|
|l{cI'rigeration|EIc.:!rie(d.L)||d.c.choseni'orefficiency|
||||reasons|
||||Preferenceforlluoreseenl|
|Iigilling|[lcdric(d.(.)||lamps.SOJl1eincandescentlamps|
||||1'01'lowuscare;;s|
||||Onlyavailableoption|
|Cooking|Gasstove,someelectricappliances(e.g.<br>mierow;;veoven)||Efficiencyproduceslowest<br>energyrequirements|
||||Lowestsystemcost|
||||Onlyavailahleoption|
|Cleaning.entertainment,<br>kitchenappliances.ofnce<br>equipment|Efficientelectric||EITieicneyproduceslowest<br>energyrequirements|
||||Lo\vestsystemcost|
|Powertools|Electric||Onlyavailableoption|
|Waterpumping|Efficientelectric||Lowesteost|
|WaterandwaSletreatment|None|||




|(1)|(2)|(3)|(4a)|(Sa)|(4b)|(5b)|(6)|||
|---|---|---|---|---|---|---|---|---|---|
||--------|||||||||
|Appliance|Number|Power|Winterordryseason<br>Usagetime<br>Energy||Summeror<br>Usagetime|wetseason<br>Energy|Contributionto<br>maximumdemand||Comments|
|||W|h|Wh|h|\Vh|W|||
|Fluorescent|3|40|4|480|,<br>-'|360|120|Assumcs all|lamps may beOilat the<br>timc as anyolher|
|lamp||||||||appliance.||
|Compact|3|15|5|225|3|135|45|Assumes all|lamps may be on at the same tillle asanyother|
|fluorescent||||||||appliance.||
|lamps||||||||||
|Incandescent|3|60|0.25|45|0.25|45|60|These|have low usage time, and are unlikel) to be on|
|lamps||||||||at the same time. Only one lampisconsidered for maximum||
|||||||||demand purposes.||
|Refrigerator|1|70|~|SOO||1100|70|Refrigerator|running (ime is unkno'v\n, butmanufacturer's|
|||||||||specs sho\\" 900 Wh daily energy consumption for 20°C||
|||||||||ambient, and 70 W max.powerconsumptIon.||
|Daily load energy: d.c. loads||(Wh)|(DC7a)|1550|(DC7b)~|<br>1640||||
|||||||--------||||
|Maximum d.c. demand(W)||||||(DC8)--+|295|||
|||||||||,---~||




||||||||||||**A.C.**LOAD|**A.C.**LOAD|S||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|(1)|(2)||(3)|(4a)||(5a)|(4b)||(5b)|(6)|(7)||(8)|(9a)||(9b)|||
|Appliance|:\0.<br>Power|||Winterordry<br>season<br>rsa~e<br>time<br>Energy|||Summerorwet<br>season<br>**Lsagc**<br>time<br>Energy|||p.!,|Contribution10<br>max.demand||Surge<br>factor|Contributiontosurge<br>demand<br>(potential)I(design)|||Comments||
||||W||II|WII|h||Wh||VA|||||VA|||
|'\V|J||80|0<br>-,||240|1.5||120|0,8|100|||------||100|Cont-rib~tionto max. Demandi:based onan<br>po\\I:;r /ilctor_____||
||||||||||||||||||is<br>power<br>1')an<br>:i<br>basedon||
|Stereo|I||20|3||60|3||60||||||||measurements<br>sterwsystems. Nameplate||
||||||||||||||||||ratingislikely tobeexcessive||
|Computer|I||120|3|||3||360|0.8|150|||||150|Contribulion to max, Demandisbased onan<br>assumed power factoror0,8_||
||||||||||||||||||Usage time is based on 5 minutes per day||
|Blender|1||150|0.083||13|0,083||13||||||||(i.c.6~hour per day).||
||||||||||||||||||Usage<br>based011Ihowperl'orlnirrill(i||
||||||||||||||||||_1/14_hour per day).<br>demandIS<br>as3||
|Vm:uwTI<br>cleaner|I|1000||||71|(J07l||I|0.8|1250||3|3750||3750|times the running<br>(aSSumIng runmng power<br>faclOrof0,8), whichistypical [or universal motors||
||||||||||||||||||(i.e,1000,||
|||||||||||||||-----|||os||
|Washing<br>machine|.I||300|0.32||96|(),32||96||||||||Usage timeisbasedall3 loads per \\eekat<br>0.75hOllrper load (i.c,-7-<br>hour per day).||
||||||||||||||||||U<br>ti<br>i:basl:don---I-h-~lllrperIV'''5'||
|Electric drill|I||600|0,071||43|OJ)7|I|43||||||||(i,e<br>1<br>14hour per day).||
|||||||||||||-----|||||||
||||||||||||||||||U sage timeisbasedon1 hourperweek||
|[roil|I|1200||0.14||168|0,.14||168||||||||(ic,<br>~hour per day)||
||||||-||||||||||||||
||||||||||||||||||Usage time estimatedI Sbased on waler usage||
|Waler Pump|I||300|||900|I 5||450||429||7|3000||(See|requirements.Surgeistakenas7 limes Ihe running||
|||||||||||||||||NoteII)|demand, whichist\pical<br>induction machines||
|Daily Load Energy<br>(Wh)||<br>Load:||(ACIOa)||1951|(AC1Obl||1381||-----||||||Only oneofvacu~;;:--<br>Ishin,"""·h'",,drilL i<br>be used at anyonelllll_"|to|
|_Yo_hourmUX1l111111ldemand|||<br>(VA)|||||||(ACIl)|1929||||||||
|Surge demand|(VA)|||||||||||||I(1\CI2)--j.||<br>4429|||
|||-----|||||||||-----||||||-----|-|
||||||||||||||||||_(continued)_||






|Item||Symbol|<br>Source'|<br>Source'|<br>Source'|Ref.|ValueI|<br>lJ|nits|IRefer'::_lause||Notes|||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||||||||------|||------||||
|Summer/well110mhs||||||"'vII|OCl.Nov,Dec. Jan,Feb.Mar||||||||
||||---||||||||||||
|Winter/drymonths||||||1\12|ApI',|1)"|Jun, .luI.i\U~;ep||||||
|||||||||||||-----|||
|Averag.einverteretriciency||l1il\\|Manufacturer'sdata|||M3|85%,|||3.14.1|Thisislessthanthepeakefficiency<br>manufacturer'sspecifications.||in||
|Designloadenergy|winter!dry|Ewt|ACIOa<br>M3||DC7a|M4|3846||\\'h|3.1. I<br>3.1.4.1|||||
|||---|1----||||||||||||
|Designloadenergy--|summer/wet||,,\eI Ob<br>1\13|+|DC7b|M5|3265||Wh|3.1.1<br>3.1,4.1|||||
|;igntiltangle|||ign|decision||M6|45°|||3.4.3,4|||||
|||||||||||----|||||
|Maximumdemandat<br>(approximately)|d.c.bus||AC11 x 0.8<br>M3||+DCS|M7|2110||W|3.1.4.2|pfof0.8isassumed<br>----||||
|||||||||||||------|||
|Nominalsystem||!-de||decision||M8|24||V|1.3.36<br>3.4.1|||||
|||||||------|---|||-----~|||||
|Approximated.c.currellt"tmaximum<br>demand|||T'vf7<br>M8||<br>|M9|88||/\|3.4.1|||||
|Systemconfiguration|||Design|decision||MIO|Switched|||3.3.1<br>3.3.3|||||





||||||||||Value|||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Ref.|Item(units)|Source||||||||||||||
||||Jan|Feb|Mar|Apr|May|Jun|Jul|Aug|Sep|Oct|Nov|Dec|Average|
|DMI|[rradiationontiItcd<br>plane(kWh/m2or<br>PSH)|fromresource<br>datalandM6|5.5|5.5|5.6|5.3|4.8|4.9|4.9|5.7|6.2|5.4|5.1|5.2|5.5|
|DM2|Load(kWh/d)|FromMI.M2.<br>M4andM52|3.26|3.26|3.26|3.85|3.85|3.85|3.85|3.85|3.85|3.26|3.26|3.26|3.56|
|DM3|Ratio<br>Resource<br>Load|OMI<br>~~<br>DM2|1.68|1.68|1.72|1.38|1.25|1.27|1.27|1.48|1.61|1.65|1.56|1.59|1.54|
|DM4|Worstandbest|Selectafter|||Best||Worst|||||||||
||months|inspectingDM3'||||||||||||||





|||||||Refer||
|---|---|---|---|---|---|---|---|
|Item|Symbol|Source|Ref.|Value|<br>Units|Clause|Notes|
|Oversupplyco-efficient|/~|Designdecision|PVI|I||3.4.2.5|EqualsIifthesy~temincludesagenerating<br>sets.|
|Nominalbatteryefficiency<br>(coulombic)|l1coui|Frommanufaeturer's<br>specifications|PV2|90%||1.3.8<br>3.4.2.2<br>3.4.3.11.1|Approximately90%to95%istypicalforlead<br>acidbatteries.Thisdependsstronglyonthe<br>chargingregimeused.|
|Selectedmodule||Brandandmodel|PV3||XYZ80|||
|Nominalmodulepower|Fstc|frommanufacturer's<br>specifications|PV4|80|W|||
|Nominalmodulevoltage||Frommanufacturer's<br>specifications|PV5|12|V|||
|Moduleshort-circuitcurrent|_lsc_|Frommanufacturer's<br>specifications|PV6|5.2|A|||
||||||||Inarcaswheremoduleoperatingtemperatures|
||||||||significantlyexceedNOCT,manufacturer's|
|Modulecurrentat14 Vatoperating<br>temp.|_f T .V_|Frommanufacturer's<br>specifications|PV7|4.8|A|3.4.3.9|datashouldbeconsultedtodeterminethe<br>currentinsuchconditions.Modulecurrentcan|
||||||||besignificantlydiminishedbyhigh|
||||||||tcmperaturesduetochangesintheIVcurve.|
|Manufacturer'stoleranceoncurrent||Frommanufacturer's|PV8|5%||3.4.3.7||
|output||specification s||||||
|Deratingfactorforsoiling|.fctin|Designdecision|PV9|95%||3.4.3.7|Dependsonsiteconditions|




||Item|Symbol|Source!|Ref.|Worst<br>month|Best<br>month|Best<br>month|Annual<br>average|Units|Refer<br>Clause|Notes|
|---|---|---|---|---|---|---|---|---|---|---|---|
||||||||||||-------|
|Irradiationontiltedplane||!flil!|FromDMI|PVIO|4,8|5.6||5,5|11|3,2.2||
|||||||||||----------|---------|
|Designloadenergyforarr8Ysizing|||FromDM2|PVII|3846|3265||3555|Wh|||
||||--------|||||||||
||||PVll|||||||||
|DesignloadAll|||--<br>M8|PVl2|160|136||14S|Ah|||
||||--------|||||||||
|Requiredarray|output||PVl2<br>--<br>PV2|PVl3|178|]51||165|Ah|||
|(Ah)outputpermodule<br>Numberofparallelstrings~YUll"U|||(l-PV8)xPV7xPV9x<br>PVlO<br>---------<br>PVI3xPVI<br>PVl4|PVI4<br>PVI5|20.8<br>8.6|24.3<br>6.2||23.7<br>6.9|Ah|3.4,3.9<br>3.4,3,II|---------|
||||---------|||||||||
|Numberof|stringsused||decision.based<br>onPVI5data|rVI6|||7|||3.4.3.11<br>3.1.6||
||||---------|||||||||
|Nominalsolarfractionfordesign<br>month|||PV16<br>PV15|I'V17|!l21%|112%||101||1.3.46<br>3.4,6|Solarfractionsofapproximately<br>90%orabove.shouldbetreated<br>withsomecaution,|





|Item|Item|Symbol|Source'|Ref.|VlIlue|Vnits|Refer<br>Clause|||Notes||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Numberofsl..'riesmodulesper||_N,_|M8<br>--<br>PV5|PVI8|1|||||||||
|Totalnumberormodulesinarray||Y|PVI6xPV18|PVI9|14|||||||||
|Regulatorcurrent.|ratingrequ ired||rV6xPV10<br>1.25|PV20|45.5|A|3.48.2|||||||
|||||||||ILargearraysmayneedtobe|||into||sub-|
|||||||||arrays.Considerationsarc-||||||
|Selectedregulator|||Brandandmodel|PV21|REG|30-Deluxe|3.4.8.2|1(:|availahil<br>of|currentrep||I~|<br>rs|
|||||||||(b)|improvedfault|tolerance;and||||
|||||||||(c)|morestagedbatter:I..'harging.|||||
||||-------|||||||||||
|R cgu latorcurrent|||frommanufacturer's<br>specifications|PV22|30|_i\_|3.4.8.2|||||||
|l\umberof<br>required|.'I.uu-alQ),'||PV20<br>.roundedLip<br>PV22|PV23|2|||||||||





||Item|Symbol|Source|Ref.|Value|Units|**Refer**<br>**Clause**|||Notes|
|---|---|---|---|---|---|---|---|---|---|---|
||||---||||||||
|10 hratecapacityofselected<br>cell/block|||Frommanufacturer's<br>specifications|BCl|380|Ah|3.4.10.2||||
|||||-|----||||||
|10 hratecapacit)ofbatterybank||CIO|BCIxBI21<br>---|BC2|760|Ah<br>---|3.4.10.2<br>---|For|system:|ValuesBCI10BC4may|
||||BC2|||||beusedas acheck||inverter\.1"'1eHle|
|I(Jhchargerate|forbatteryBank|flO|--<br>lO|Be3|76|A|3.4.10.2||||
|Rccommendedmax.chargingcurrent|||Frommanufacturer's<br>specifications|BC4|100|A|||||
||||-----||||||||
|Selectedbattery|charger||Brandandmodel|Be5|ABC75-24||3.4.10.1|Forparallelsystems,<br>battery||theinverteralsoperforms|
|Selectedchargcr||he|Frommanufacturer's<br>specIfications|BC6|75|A|||||
|Sckctcdcharger|nominalC<br>l'-tCOIlL)|_'he_|Frommanufacturer's<br>specifications|BC7|70%)||||||
||||--||||||||
|Selectedchargcr|nominalpowerfactor||frommanufacturer's<br>speciIIcations|BC8|0.8|||Forparalielsystems,thesecellsaredetermined<br>Iby theinvertcr'schargingcapacity.ortbat|||
|||||||||portion|the|capacitythatisused.|
|Max.chargevoltage<br>typicalmax.<br>outputcurrent||,e|J'ypicaJly2.4Vpercellx B13 1|BC9|28.8|V|3.4.7.4<br>3.4.10.3||||
||||BC6xIlC9||||||||
|Battl;!ry<br>max.apparentpower||_Sbc_|(BC7x BC8<br>tOOO)|BCIO|<br>3.9|kVA|3.4.10.3||||





|||GE|NER|ATINGSETSIZING|AN|DSE|LECT|ION(SEE|CLAUS|E**3.4.1**|
|---|---|---|---|---|---|---|---|---|---|---|
||Item|Symbol||Source]||Ref.|Value|Units|Refer<br>Clause|Notes|
||Alternator::;urgeratio|||2.5||GI|250'%||3.4. I1.3<br>3.4.11.4||
||Generating set oversize factor||Minimum and typical10CY;,|||G2|1.1||3.4.11.2<br>3.4.11.4||
||Maximum ambient temperature<br>during operation|||See note||G3|45||3.4.11.5|Maximum ambient temperature should account for<br>temperature rise within thecCII'"(('lJIcset enclosure<br>(ifany). as well as climate.|
|||||||||per °C|||
||Derating facror for t.:mper<Jture||From|manufacturer'sspecifications||G4|0.5%,|abo~e|3.4.11.5|Duta from Table 4 may be usedinthe absenceof|
|||||||||reference||manufacturer's data.|
||Referencetemperature||From|manufacturer'sspecifications||OS|25|°C|3.4..11.5||
|()<br>o<br>iJ|Derating fortemperature||IfG3>G5.then 1-(G3-G5) x G4.<br>otherwise I|||(J6|0.9||3.4.11.5||
|-<<br>::0|Max. humidi!)||From|manufacturer'S specifications||G7|50%||3.4.11.5||
|Gi<br>I-i|Derating factor f()r hUllliLlit)||From|manufacturer'sspeci fications||G8|J|per10%<br>above<br>reference|3.4.11.5|Datall'om Table<br>maybeusedinthe absenceof<br>manufacturer'sdata.|
||Reference humidity||From|manufacturer"s specifications||G9|60%||3.4. I J.5||
||Derallllg for humidity||IfCi7>G9. then { 1- (G7<br>(9)xCi8<br>.<br>0.1||~.|CIO|I||3.4.11.5|For<br>. humidity has been treated as a|
|||||otherwise I||||||fraction (sec Clause A2.2)|
||Altitude|||DejJcnds on location||Gil|500|m|3.4.11.5||
||Derating factor for altitude||From|manufacturer's<br>ficntions||GI2|1%|per100<br>m above<br>reference|3.4.11.5|Data from Table 4 mayb,~l1sedinthe absence<br>manut~lcturer's data.|
||Rcferenc.: altitude||From|manufacturer's<br>,,:||GI3|300|m|3.4.11.5||
||Dcraungforaltitude||IfGIl|<br>13.I<br>(GII-GI3)xGJ2<br>Ion||GI4|0.98||3.4. 11.5||
||Tots I derating factor for<br>temperature,humidityand altitude|||G6<br>GIOxGI4||GI5|0.88||3.4.11.5||



|Item|Item||||Source l||||||Notes|Notes||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Seriessystem:||||||||||||||
|Suggestedminimum|<br>set|||||||||||||
|OR||||||||||||||
|Switchedsystem:||||||||||||||
|powertorun loads while|||||Seenote|GI7|1.8|kVA|3.4,11.3||ofmaximum||demand,|
|charging|||||||||||||In|
|Loadsurgewhile|||||See note|GI8|6,8|kVA|3.4, 11,3|IEqualssomeponionofsurgedemand.dependingon||||
|||||||||||loadmanagementconsiderations,|||Intbis|
|||||||||||thc vacuum has the highest surge and the waterpump||||
|||||||||||andtekvisionare taken at|||demand|
||||||||||--|(computeris|excluded),Sec|TabkA3.||
||||||||||3.4.11.3|||||
||||||||||3.4,11.3|||||
|||-r".:'.::~||||||||||||
|Minimum|setrating(based|||||G23|_N/A_|kVA|3.4,11.4|,Not|as valueis|||
|onsurgecalculations)||||||||||||||
|Minimum<br>onbattery|||BelO<br>GI5|G)<br>-<br>|<br>allowancefor load|IG24|N/A|kVA|3.4,I1.4|||data|frominteractive|
|||||||||||inverter||||
||||||of(322. G23andG24|IG25I|_N/A_|kVA|3.4,11.4|||||



||Item|||Source!|||||||Notes|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Generatingsetselection||||||||||||
|Selected|sets|||rvlakeandmodel|026|XYZ 6.5||||setin|systems.See|
||||||||||Clause3.4.J1.4. Note.|||
|C3enerating|set|||frommanufacturer's|G27|6.5|kVA|||||
|Oencrating|setrunlime for|||B1830<br>BI7|G2S|6.5|hoursper<br>month|3.4.11.6||||
|Wontmonth||||||||||||
|||||TfPVI7wom<br>100%. then||||||||
||setruntime<br>full SOC|for||BC6<br>PV2xM8|G29I|13|Ihoursper<br>month|3.4.11.6||||
|||||othen\ise0||||||||
|Nominalgeneratingset run lime||||G29<br>028|G30I|19.5|Ihours per<br>month|3.4. I 1.6|111isisa nominal<br>conditionswillaffect.|||
|.Bestmonth||||||||||||
|||||IfI'V I||||||||
||setrun time<br>fullSOC|for|I|<br>13C6xPV2x1\18|G31I|0|Ihoursper<br>month|3.4.11.6||||
|||||otherwise0||||||||
|Nominal|set runtime|||031<br>G28|G32I|6.5|Ihoursper<br>month|3.4.11.6|Thisis<br>nominal<br>conditionswillaffect.|||





|Item|Symbol||Source l |Ref|Value|Units|Notes|
|---|---|---|---|---|---|---|---|
|Maximumchargerateofbattery(from<br>aIIsources)||BC6|<br>PV7xPV16|VI|108.6|A||
|Minimumexhaustventilationrate||0.003xVIxM8||V2|78.2|Lis||
|Minimumventareafornatural<br>ventilation|||100xV2|V3|782|em"||





|Energyservice|"~nergy**source**|Comments|
|---|---|---|
|Wat-.:rh-.:aling|||
|h-.:uling|||
|Spac-.:cooling|||
|Rdrigc:ration|||
|Lighting|||
|Cooking|||
|Cleaning. entertainment.kiteh-.:n|||
|applian-.:-.:s,oITi-.:-.:cquipm-':111|||
|Power tools|||
|Water pumping|||
|Water and waste treatment|||




|(1)|(2 )|(3)|(4a)|(5a)|(4b)|(5h)|(6)|Comments|
|---|---|---|---|---|---|---|---|---|
||||V'!Iinterordryseason||Summeror|wetseason|Contribution||
|||Power|||||tomaximum||
|Appliance|Number||Usagetime||Osagetime|Energy|demand||
|||W|h|Wh|h|Wh|W||
|Daily load energy: d.c. loads(\\h)|||(DC7a)---+||(DC7b)---+||||
|Maximum d.c. demand(W)||||||(DCS)---+|||




|||||||||A.C.LOAD|S||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**(1)**<br>**(2)**|(3)|(4a)|(5a)|(4b)||(5b)|(6)|(7)|(8)|(9a)|<br>**(9b)**||
|**Appliance**<br>**No.**|Power|**Winterordry**<br>**season**<br>**Usage**<br>**time**<br>**Energy**||**Summerorwet**<br>**season**<br>**Usage**<br>**time**<br>**Energy**|||<br>**p.f.**|**Contribution**<br>**to max.**<br>**demand**|**Surge**<br>**factor**|**Contributiontosurge**<br>**demand**<br>**(potential)I (design)**||Comments|
||W|h|Wh|h||Wh||VA|||VA||
|DailyLoadEnergy:<br>(Wh)|a.cLoads|(ACIOa)||(ACIOb)|||||||||
|_y,_hourmaximumdemand(VA)|||||||(Aell)||||||
|Surgedemand(VA)||||||||||(AC12)|--+||





|Item|Symbol|Source]|Ref.|Value|Units|ReferClause||Notes|
|---|---|---|---|---|---|---|---|---|
|Summermonths|||Ml||||||
|Wintermonths|||M2||||||
|Averageinverterefficiency|_'lim'_|Manufacturer'sdata|M3|||3.1.4.1|||
|Designloadenergy- wintcr||AClOa+DC7a<br>M3|M4||Wh|3.1.1<br>3.1.4.1|||
|loadenergy- summer|E,Qj|ACIOb+DC7b<br>M3|M5||\Vh|3.1. 1<br>3.1.4.1|||
|igltiltangle||Designdecision|M6|||3.4.3.3|||
||||||||----||
|Maximumdemandat d.c.bus<br>(approximately)||ACI 1 x 0.8<br>D~8<br>+l.<br>M3|M7||W|3.1.4|||
|Nominalsystemvoltage|I'de|Designdecision|M8||V|1.3.36<br>3.4.1|||
|Approximated.c.currcntatmaximum<br>demand||M7<br>~<br>M8|M9||A|3.4.1|||
|Systemconfiguration||Designdecision|MID|||3.3. I<br>3.3.3|||





|||||||||||Value||||||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Ref.|Item(units)|Source|r~|<br>--~|||||||||~~~|<br>~--~~~~~|<br>~--~~|~-|~-|||
|||||Jail|Feb|Mar|Apr|May|Jun|Jul|Aug|Sep|Oct||Nov|||Dec|Average|
||||||||||~--~|||||||||||
|DMI|Irradiationontilted<br>plane(kWhim2or<br>PSH)|Fromresource<br>dataandM6||||||||||||||||||
||-|-||||:---~|||||||||||||~--|
|DM2|Load(kWh/d)|FromM1.M2.<br>M4and_MS1_||||||||||||||||||
|OM3|Ratio<br>Resource<br>Load|DMI<br>DM2||||||||||||||||||
||||||||----|||||||||||||
|DM4|\)./orstandbest<br>months|Se Iectafter<br>inspectingOM3 2||||||||||||||||||




|item|Symbol|Source|Ref.|Value|Units|Refer<br>Clause||Notes|Notes|
|---|---|---|---|---|---|---|---|---|---|
|Inverter<br>hourmaximumdemand|_S;,"_|ACII!|IN]||VA|1.3.32<br>3.1.4.2||||
|Invertersurgedemand|Sin\,',sur|1\C12<br>1|IN2||VA|1.3.59<br>3.1.4.3||||
|Safetyfactor||decision|IN3|||3.1.6<br>3.4.'). I||||
|Suggestedinverter'hhourmaximum<br>rating||(1+IN3)x INI|IN4||VA|3.4.9.1<br>1.3.36||||
|Suggestedinvertersurge||(I+IN3)<br>IN2|INS||VA|3.4.9.]<br>1.3.59||||
|Waveformquality||Designdecision|IN6|||2.2<br>3.4.9.I|Dependson thecustomer'srequirements|||
|Invertertype||Designdecision,also<br>onMIa'|IN7|||3.3.3<br>3.4,9|Dependsonsystem|_r:_|linn|
|Selectedinverkr||Brandandmodel|INS|||3.4.9.I||||
|Selectedinverter~/lhourmax.rating||Frommanufaeturer's|TN9||VA|3.4.9.I||||
|Selectedinvertercontinuousrating||Frommanufacturer's<br>_L':_|INIO||VA|3.4.9.I||||
||||||||||----------------------------|
|Selectedinvertersurgerating||Frommanufhcrurer's<br>specifications|INII||VA|3.4.9.I||||





|Item||Symbol|Source|Ref.|Value|l'nits|ReferClallse||"cotes|
|---|---|---|---|---|---|---|---|---|---|
|Designloadenergvforbatterysizing|||ThelargerofM4Ior:VI51|HI||Wil|34.73|loadenergyforseason|WiIhhighestload|
|DesignloadAll|SIZing||Bli|82||Ah||||
||||M8|||||||
||||||||1.3.2|||
|Targelnumberofdaysofautonom)'||_T:w:_|Designdecision|83||Dl1YS|_3A,7.:':_|||
||||||||3.4.7,6-9|||
|MaximumDOD||_DOD"""_|Designdecision|134|||1.313<br>3.4,7,2|||
|Nominalbatterydischarge|rate|C100|Designdecision|85||hrate|3.4,72|||
|Minimummeandailytemperature|||Fromclimaticdata|86||°C|3.4.7.10|Coldestmonthmaynot|neccssaril.)'_be deSignmonth.|
|Temperaturecorrectionfactor|||From graphortable|B7|||.1.4.7.10|||
||||82B3|||||||
|Requiredballervcapac!t\|||84B7|88||Ah|34.7.3|||
|Selected|||Brandandmodel|89|||3.4.7.1|||
|Sekcted<br>capaen)atnominal<br>dischargerale<br>Selecledcell/block\oltage|||Frommanufacturer'sspeciftcarians<br>Frommanufacturer's'I""_,ea,,,',,.,_|BIO<br>BII||Ah<br>V|3.4.7.2|||
|",umberofstringsinparallel|||B8<br>roundedoff<br>1310|B12||||Thenumberofparallcl<br>minil11i7ed|baner\stringsshouldbe|
||||lv18|||||||
|Numberofcells/blocksin||||813||||||
||||1311|||||||
|Capacit\,ofballerybankat<br>rate|nominal|C1(H)|1310xBl2|BI4||Ah||||
||||B4xBl4xB7|||||||
|Da,s<br>forselectedbatter)||||BI5||days||||
||||82|||||||
|Nominal<br>DOD|||132|B16|||3.4.7.5|||
||||814|||||||
|Designequalizationperiod||cq|Designdecision|Hl7|||34.11.6|Thi:jthetimebet\\eenequalizationchargeswhen<br>usingageneratingsets,||
|Equalizationrun-ontime||''q|Designdecision|BI~||11|11.6|ThisISthetimerequiredtoprovideanequalizingcharge<br>fro111thegeneratingsets||





|PH|OTOVOLT|AIC**ARRAY**ANDRE|GULAT|ORSIZI|NGAND|SELECTI|ON(PART**1)**|
|---|---|---|---|---|---|---|---|
|Item|Symbol|Source|Ref.|Value|Units|Refer<br>Clause|Notes|
|Oversupplyco-efficient|_.fo_|Designdecision|PVI|||3.4.2.5|EqualsIifthesystemincludesagenerating<br>sets|
|Nominalbattcryefficiency<br>(coulombic)|llcoul|Frommanufacturer"s<br>specifications|PV2|||1.3.S<br>3.4.2.2|Approximatel)90%to95%istypicalfor lead<br>acidbatteries.Thisdependsstronglyonthe<br>chargingregimeused.|
|Selectedmodule||Brandandmodel|PV3|||||
|Nominalmodulepower|_PS[C_|Frommanufacturer·s<br>specifications|PV4||W|||
|Nominalmodulevoltage||Frommanufacturer's<br>specifications|PV5||V|||
|Moduleshort-circuitcurrent|_Isc_|Frommanufacturer's<br>specifications|PV6||A|||
||||||||Inareas"heremoduleoperatingtemperatures|
||||||||significantlyexceedNOCT,manufacturer's|
|Modulecurrentat 14 V atoperating<br>temp.|[TV|Frommanufacturer's<br>specifications|PV7||A|3.4.3.S|datashouldbeconsultedtodeterminethe<br>currentinsuchconditions.Modulecurrentcan|
||||||||besignificantlydiminishedbyhigh|
||||||||temperaturesduetochangesintheI Vcurve.|
|Manufactmer'stoleranceoncmrent||Frommanufacturer·s||||||
|output||specifications|PVS|||3.4.3.6||
|Deratingfactorforsoiling|.fdin|Designdecision|PV9|||3.4.3.6|Dependsonsiteconditions|





||Item||Symbol|Symbol||Source l||Ref.|\Vorst<br>month|Best<br>month|Annual<br>Average|Units|Refer<br>Clause|Notes|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Irradiationontiltedplane|||H'iil|||FromDMl||PVIO||||h|3.2.2||
|Dcsi.gn loadenergyforarraysi.ing||||||FromDM2||PVII||||Wh|||
|DesignloadAll||||||PVI]<br>--<br>M8||PV12||||Ah|||
|||||||PVI2|||||||||
|Requiredarray|output|||||--<br>PV2||1'V13||||Ah|||
|DaiIycharge(All)outputpermodule|||||( I|PV7<br>PVIO|PV9x|PV14||||1\h|34.3.8||
|||||||PVI3xPVI|||||||||
|Numberof|strings|required||||PVI4||PVIS|||||34.3.10||
|Number||used|.Y|<br>p|Designdecision.based<br>onPV15d8ta|||PVl6|||||3.4.3.10<br>3.1.6||
|Nominalsolarfractionfor<br>month||||||PVJ6<br>--<br>PVI5||PVI|||||1.346<br>3.4.6|Solarfractionsofapproximately<br>90%orabove.shouldbetreated<br>withsomecautioll.|





|Item||Symbol||Source!||Ref.|Value|Units|**Refer**<br>**Clause**||Notes|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Numberofseries modules per string||||M8<br>PV5||PVl8||||||
|Total numberofmodulesinarray||N|PV16 xPVl8|||PVl9||||||
|R"<br>I~\rcurrent|19required||PV6xPVl6||1.25|PV20||A|_3A.8.2_|||
|||||||||||Large|arraysmayneed to be split into sub-|
|||||||||||arrays.|Considerations are:|
|Selected regulator|||Brand and model|||PV2l|||_3A.8.2_|(a)|availabilityofhigh current regulators:|
|||||||||||(b)|improved fault tolerance: and|
|||||||||||(c)|more staged battery|
|Regulator current rating|||From mallufacturer's<br>_:c:_|||pvn||A|_3A.8.2_|||
|Numberofregulators/sub-arrays<br>required|||PV20<br>PV22|, roundedup<br>||PV23||||||




||||||||Refer||
|---|---|---|---|---|---|---|---|---|
|Item|Symbol|Source||Ref.|Value|Units|Clause|Notes|
|10hratecapacityofselected<br>cell/block||Frommanufacturer·s<br>specifications||BCI||Ah|3.4.10.2||
|10 hratecapacityofbatterybank|CID|BClxBI2 1||BC2||Ah|3.4.10.2|Forparallelsystem:ValuesBCItoBC4may|
|||BC2||||||beusedas acheckagainstinvertercharging|
|10hchargerateforbatter)Bank|flO|--<br>10||BC3||A|3.4.10.2|capacity.|
|Recommendedmax.chargingcurrent||Frommanufacturer's<br>specifications||BC4||A|||
|Selectedbatterycharger||Brandandmodel||BCS|||3.4.10.1|Forparallelsystems.theinverteralsoperforms<br>batterycharging.|
|Selectedchargercapacity|he|Frommanufacturer·s<br>specifications||BC6||A|||
|Selectedchargernominalefficiency|Ilbe|Frommanufacturer·s<br>specifications||BC7||||Forparallelsystems,thesecellsaredetermined<br>bytheinverter·schargingcapacity.orthat<br>portionofthechargingcapacitythatisused.|
|||Frommanufacturer's|||||||
|Selectedchargernominalpowerfactor|_pfbc_|specifications||BC8|||||
|Max.chargevoltageattypicalmax.<br>outputcurrent|_Vbc_|Typically2.4Vpercell x B13|1|BC9||V|3.4.7.4<br>3.4.10.3||
|||BC6xBC9|||||||
|Batterychargermax.apparentpower|_Sbc_|(BC7 x BC8 x 1000)||BCIO||kVA|3.4.10.3||




|Item|Symbol|Source l |Ref.|Value|Units|**Refer**<br>**Clause**|Notes|
|---|---|---|---|---|---|---|---|
|Alternatorsurgeratio||Typically2.5|GI|||3.4.11.3<br>3.4.11.4||
|Generatingsetoversizefactor||1'v1inimum andtypical10%|G2|||3.4.11.2<br>3.4.11.4||
|Maximumambienttemperature<br>duringoperation||Seenote|G3|||3.4.11.5|Maximumambienttemperatureshouldaccount<br>fortemperaturerisewithinthegeneratingset<br>enclosure(ifany),aswellasclimate.|
|Deratingfactorfortemperature||Frommanufacturer'sspecifications|G4||percCabove<br>rdercnce|3.4.11.5||
|Referencetemperature||Frommanufacturer'sspecifications|G5||'C|3.4.11.5||
|Deratingfortemperature||IfG3>(j5,then1-(G3-G5)<br>G4.<br>other\\isc1|G6|||_3.'1.11.5_||
|Max.humidity||FrommanufactureI" sspedtlcatiolls|07|||3.4.11.5||
||||||per10%|||
|Deratingfactorforhumidity||Frommanufacturer'sspecifications|(i8||above|3.4.11.5||
||||||reference|||
|Referencehumidit)||Frommanufacturer'sspecifications|G9|||3.4.11.5||
|||IfG7>G9.then||||||
|Deratingforhumidity||{ I..(G7 - G9)xG8,<br>0.1<br>,.|UI0|||3.4.]1.5|Forconsistency.humidityshouldbetreatedas|
|||otherwiseI|||||afraction(secClauseA2.2)|
|Altitude||Dependsonlocation|GIl||rn|3.4.11.5||
||||||per100 m|||
|Deratingfactorforaltitude||Frommanufacturer'sspecifications|012||above<br>reference|3.4.11.5||
|Referencealtitude||Frommanufacturer'sspecifications|Gl3||m|3.4.11.5||



|||||TABLE|**BlO**_(_|_continue_|_d)_|||||
|---|---|---|---|---|---|---|---|---|---|---|---|
|Item||Symbol|Source i||Ref.|Value|linits|Refer<br>Clause|||Notes|
|~foraltitude|||IfGIl>G13.1(GII-|GI3),GI2<br>100|GI4|||3.4.11.5||||
||||||----<br>-~|------||||||
|Totalderatingfactorfor<br>temperature,humidityandaltitude|||06xClIOxGI4||GI5|||3.4.11.5||||
||||||.-~|||||||
|Seriessystem:||||||||||||
|Su:gg,:st,:dminimum|set||BCIO x G2|||||3.4.11.2||||
|rating|||GIS|||||||||
|OR||||||||||||
|Switchedsystem·||||||||||||
||||||||-~-|||||
|Apparentpowerto runloadswhik|||||GI7||kVA|3.4.11.3||||
|charging||||||||||||
|Loadsurgewhilecharging|||||GI8||kVA|3.4.11.3||||
||||||||||---|||
|Requiredgeneratingset<br>(based<br>onmaximumdemandcalculations)|||(BCIO+G17)xG2<br>GI5||G19||kVA|3.4.11.3||||
|Requiredgeneratingset|(based||(8CIO+G18)xG2||020||kVA|3.4.11.3||||
|onsurgecalculations)|||GlxGlS|||||||||
|||||||---||||~-||
|(.<br>min!S~Il"1UllJlesetrating||Sgen|ThelargerofG19|andG20|G21<br>-||kVA|3.4.11.3||||



|Minimum|set|rali ng(based||||G22|kVA|3.4.11|
|---|---|---|---|---|---|---|---|---|
|onmaximumdemandcalculations)|||||||||
|Minimum|set|<br>(based|||G2|G23|kVA|3.4.11.4|
|onsurgecalculations)|||||||||
|Minimum<br>onbattery|set rutlng(based<br> chargingrequirements)||BClOxG2<br>_GIS_||alJO\HlnCe for load|G24|kVA|3.4.11.4|
||mi n|setrating||ofG22. G23 and024||G25|kVA|3.4.11.4|




|||||TABLE|Bl0||||||
|---|---|---|---|---|---|---|---|---|---|---|
||Item|||Source l|||Units|Refer<br>Clause||Notes|
|Generatingsetselection|||||||||||
||||||||||Theremaybea minimulTIsizere;;trictionfor||
|Selected<br>~||sets<br>~||Makeandmodel|G26||||~|setinpantllelsystems.See|
||||||||||Clause3.4.11.4.Note||
|_Cl,_|setrating|||frommanufacturer's<br>specitlcatiol1s|G27|I|<br>kVA||||
|MonthlygeneratingsetrUTltime(seeClause3.4.11.6)|||||||||||
|Generating<br>charge|setrun|timeforequalizing||1318x30<br>BI7|G28||hoursper<br>month|3.4.11.6|||
|Worstmonth|||||||||||
|||||IfPVl7wum<br>100%.then|||||||
|Generating|setruntime<br>~ljUllleUfor<br>fuJiSOC||(I|<br>PVl7worst) xPVllworstx30<br>BC6xPV2x M8|G29||hoursper<br>month|3.4.11.6|||
|||||otherwise0|||||||
|Nominal!S~"';Ia"||setruntime||G29+G28|G30||hoursper<br>month|3.4.11.6|||
|Bestmonth|||||||||||
|||||IePV17best<br>100%.then.|||||||
|Generatingsetruntimerequiredfor<br>maintainingfullSOC|||(1- PV1 7best)xPV[ [bestx30<br>BC6rV2xM8||G31||hoursper<br>month|3.4.11.6|||
|||||otherwise0|||||||
|Nominalc||csetruntime||G31 +G28|G32||hoursper<br>month|3.4.11.6|||






|Item|Symbol|Source l|Ref.|Value|Units|Notes|
|---|---|---|---|---|---|---|
|Maximumcharge:rateofbattery(from<br>a11sources)||BC6+PV7xPVI6|VI||A||
|||||||--------|
|Minimumex.haustyentilationrate||0.003xVIxM8|V2||Lis||
|||||||-----------|
|1'v1inimumventareafornatural<br>vernilation||100<br>V2|V3||ern'||









|||Current-carryingcapacity|||
|---|---|---|---|---|
|Conductor<br>size<br>Copper<br>mm 2|LVor<br>Space<br>from<br>surface|ELVsinglephasea.c.ord.c.withCMCRor'gC'!-IRCfuse<br>lJnenclosed<br>Partly<br>Completely<br>Direct<br>surrounded<br>surrounded<br>buried<br>Touching<br>Exposed<br>bythermal<br>bythermal<br>under-<br>surface<br>tosun<br>insulation<br>insulation<br>ground<br>unenclosed<br>unenclosed|protection<br> <br>In<br> <br>enclosur('<br>under-<br> <br>ground|Single<br>phase<br>voltage<br>drol)<br>mV/Am|



|(data|fromAS/NZS|300R.I.I;Table|10forcurrentandTable42|10forcurrentandTable42|/'orvoltagedropinll1|/'orvoltagedropinll1|V_I_Amcorrcctedto|V_I_Amcorrcctedto|
|---|---|---|---|---|---|---|---|---|
|||||singlephase values)|||||
|I|15|14|11|II|7|17|17|51.63|
|1.5|19|IR|14|14|9|21|21|33.03|
|2.5|27|26|20|20|13|30|30|IR.94|
|4|37|34|27|27|17|39|39|11.78|
|(,|46|44|34|35|22|50|50|7.5|
|10|64|60|464|4R|30|66|66|4.46|
|16|R5|RO|6D|64|40|114|R6|2.RI|



|from|/\S/NZS300|X.I. I:Table|4l~)rcurren|tandTable42<br>phasevalucs)|forvoltage|dropinmV /A|mcorrecte|d!Osingl|
|---|---|---|---|---|---|---|---|---|
|25|110|97|50|75|48|15X|116|1.78|
|35|145|119|61|90|59|190|139|1.26|
|50|177|146|72|liD||225|16X|0.96|
|70|223|184|R9|136|||06|O.G7|





|||Current-carrying|capacity||||
|---|---|---|---|---|---|---|
|Conductor|LYorELYsinglephasea.c.ord.c.withC||MCGor'gG'|IIRCfuse|protection|Single|
|size<br>Copper<br>mm 2|lJnenclosed<br>Space<br>Touching<br>from<br>surface<br>surface|Partly<br>surrounded<br>I~xposed<br>hythermal<br>tosun<br>insulation<br>unenclosed|Completely<br> <br>surrounded<br> <br>bythermal<br>insulation<br> <br>unenclosed|<br>Direct<br> <br>buried<br> <br>under-<br>grollnd<br>|<br>In<br> <br>enclosure<br>undcr-<br> <br>grollnd|phase<br>voltage<br>drop<br>mY/Am|



|||||phasevalLles)|||||
|---|---|---|---|---|---|---|---|---|
|I|17|16|13|13|S|19|19|51.63|
|1.5|22|21|I()|I()|10|23|23|33.03|
|2.5|31|30|23|23|15|33|33|IS.02|
|4|42|39|31|31|19|43|43|11.22|
|(,|52|50|39|40|25|55|55|7.5|
|10|73|()S|52|55|34|73|73|4.4(,|
|1(,|97|91|()S|_n_|46|125|95|2.SI|



|afrom|AS/NZS30|0S.I.1~Tabl|e4 forcurren|tandTable42<br>phasevalues)|forvoltaged|ropinIllV/A|Illcorrectcd|tosingl|
|---|---|---|---|---|---|---|---|---|
|25|136|III|57|86|55|174|12S|1.78|
|35|165|136|70|103|67|209|153|1.26|
|50|202|166|82|125|--|248|ISS|0.%|
|70|254|210|101|155|-|305|227|OJ,7|


















|(a)|Sub-circuitprotection:|
|---|---|
||Sub-circuitPImaximumdemandis20A.Theprotectionratingis20A.|
||Sub-circuitL ImaximullldemandislOA.TheprotectionratingislOA.|
||Sub-circuitL2maximumdemandis 5 A.Theprotectionratingis6 A.|
|(b)|d.c.mainprotection:|
||Thetotalmaximumdemandis35A.Theprotectionratingis 35A.|
|(c)|Mainbatteryprotection:|
|Thc|invcrterratingsareasfollows:|
|EquationD I<br>protcctionrequirementsforthefollowingbatterycurrents-||
|(A)|73.5Acontinuous:|
|(13)|122.5 A for30minutes;and|
|(C)|245.1Afor10 s|




||TABLEE3<br>HEIGHT||
|---|---|---|
||I-Ieightofstructure||
||m|ValueofindexC|
|Exceediug|<br>Notexc.eeding||
|0|6|0|
|6|12|2|
|12|17|3|
|17|25|4|
|25|35|5|
|35|50|(,|
|50|70|7|
|70|100|R|
|100|140|9|
|140|200|10|
|200|~|II|



|TABLEE4<br>SITUATION||
|---|---|
|Situation|Valueofindex_D_|
|On the rIaL at any elevation|o|
|Ilillsideu[ltothree-quarters thew~yLIp,ormountainouscountryupto1000ITl||
|Mountain lop above1000m|2|



|TABLEE5<br>L1GHTNINGPREVALENCE|TABLEE5<br>L1GHTNINGPREVALENCE||
|---|---|---|
|Averagethunder-daysperyear(seeFigure~:I)||Valueofindex_E_|
|ExcCl~ding|Notexct~eding||
|0|2|0|
|2|4|I|
|4|8|2|
|X|16|4|
|16|32|4|
|32|64|5|
|64||6|








||(Normative)|||
|---|---|---|---|
|Symbol|Definition|Unit||
||ratioofinstantaneouscurrenttocontinuous|dimensionless||
||currcntoutputofthealternator(thealternator|||
||surgeratio)|||
||10hratecapacityofthebattery|amperehours|All|
||batterycapacity,specifiedforanappropriate|amperehours|Ah|
||dischargeratex|||
||dailydepthofdischargeofthebattery|apercentage|%|
|_DODm",_|designmaximumdepthofdischargeofthe|apercentage|%|
||battery|||
||designdailya.c.load|watthours|Wh|
||designdailyd.c.load|watthours|Wh|
||designdailyenergyfromhydro-electricsources|watthours|Wh|
||designdailyenergyfromphotovoltaicarray|watthours|Wh|
||totaldesigndailyenergydemandfromthed.c.|watthours|Wh|
||bus|||
||designdailyenergyfromwindturbines|watthours|Wh|
||deratingfactorfordirt/soiling|dimensionless||
||generatingsetover-sizefactor|dimensionless||
||hydrofraction|apercentage|%|
||deratingfactorformanufacturingtolerance|dimensionless||
||oversupplyco-efficient|dimensionless||
||solar(PV)fraction|apercentage|%|
||renewableenergyfraction|apercentage|%|
||temperaturederatingfactor|dimensionless||
|,/~vind|windfraction|apercentage|%|
||gravitationalacceleration(9.8metrespersecond||9.8m/s2|
||squared)|||
|hllcl|nethead|metres|m|
|HIlI!|dailyirradiationonthetiltedplane,i.e.onthe|peaksunhours|h|
||planeofthearray|(PSII)||
|h|batterycurrent|amperes|A|
|he|maximumchargerateofthebatterycharger|amperes|A|
|_Illlax_|maximumcurrentloading|amperes|A|
|[mod|deratedcurrentoutputofaphotovoltaicmodule|amperes|.A|



|Symbol|Definition|lJnit||
|---|---|---|---|
|lr,v|output currentofa module at average daiIy|amperes|A|
||equivalent cell temperature, daily average module|||
||operating voltage, and irradiance specified under|||
||standard test conditions|||
|_L_|route length|111etres|111|
|_N_|numberofmodulesinthe array (an integer)|dimens ion less||
|_Np_|nUl11berofparallel stringsofmodulesinthe array|dimensionless||
||(an integer)|||
|_N,_|numberofseries connected modules per string|d i mcn sio n less||
||(an integer)|||
|_p/_|powcr factorofthe device when running|dimensionless||
|_p/l,e_|power factorofthe batterycharger|dimensionless||
|i\yd|electrical outputpowerofthehydrogenerator|watts|W|
|Pillod|derated poweroutputofa module|watts|W|
|PSIC|rated output powerofthe module under standard|watts|W|
||test conditions|||
|PSI-!|Available solar energy numerically equivalent to|hours|h|
||the daily solar radiationinkWh/m<br>2<br>•Itis the|||
||equivalentnumberofhours per day at a location|||
||ifthe solar irradiance was a constant 1 kW/rn 2•|||
|_Q_|flow rate throughtheturbine|kilogramsper|kg/s|
|||second||





|Symbol|Definition|Unit||
|---|---|---|---|
||averagedailychargeoutputofthearray|amperehours|Ah|
||maximumapparentpowerconsumedbythe|voltamperes|VA|
||batterychargerunderconditionsofmaximum|||
||outputcurrentandtypicalmaximumcharge|||
||voltagc|||
||apparcntpowerratingofthegeneratingsets|voltamperes|VA|
||30min.apparentpowerratingoftheinverterat|voltamperes|VA|
||theexpectedmaximumambientairtemperature|||
||surgeratingoftheinverterattheexpected|voltamperes|VA|
||maximumambienttemperature|||
||maximuma.c.loaddemand|voltamperes|VA|
||maximuma.c. loaddemandduringbattery|voItamperes|VA|
||charging|||
||a.c.surgeloaddemand|vo**It**amperes|VA|
||a.c.surgedemandduringbatterycharging|voltamperes|VA|
||daytimeaverageambienttemperatureforthe|degreesCelsius|°C|
||monthofinterest|||
||numberofdaysofautonomy|dimensionless||
||averagedailyeffectiveeelltemperature|degreesCelsius|°C|
||designequalizatiollperiod(i.e.timebetween|days|d|
||equalizingcharges)|||
||equalizationfun-ontime|hours|h|
|7'~~Cll|nominalgeneratingsetruntime|hoursper||
|||day/month/year||
||celltemperatureatstandardtestconditions|degreesCelsius|°C|
||typicalmaximumchargevoltageofthebattery|volts|V|
||chargeratmaximumoutputcurrent|||
||cablevoltagedropperunitcurrentperunitlength||mV/Am|
||allowedvoltagedrop|volts|V|
||nominalvoltageofthed.e.bus(i.e.battery|volts|V|
||voltage)|||
||nominalsystemvoltage|volts|V|
||percentagevoltagedrop|apercentage|%|
|y|powertemperatureco-efficient|perdegree||
|||Celsius||
|77b:lli|theenergyefficiency(i.e.watthourefficiency)of|dimensionless||
||thebattery|||
|77bc|energyconversionefficiencyofthebattery|dimensionless||
||charger|||
|'7co,,1|coulombic(amperehour)chargeefficiencyofthe|dimensionless||
||battery|||



|Symbol|Definition|Unit|
|---|---|---|
|l/gell|efficiencyoftheelectricalgenerator(micro-|dimensionless|
||hydrosystems)||
|'7ilyd.hall|energytransmissionefficiencyfromthehydro|dimensionless|
||generatortothebattery||
|l/hyci-c"hle|energytransmissionefficiencyfromthehydro|dimensionless|
||generatortothebattery,i.e. from theeffectofa.c.||
||andd.c.cablelosses||
|'lllyd"|efficiencyofthemicro-hydrosubsystem|dimensionless|
|'7illY|averageenergyefficiencyoftheinverterwhen|dimensionless|
||supplyingthedesigna.c.loadprofile||
|'7illVlinv)|energyefficiencyoftheinteractivebattery|dimensionless|
||inverterininvertermode||
|'llllvfchg)|energyeflkiencyoftheinteractivebattery|dimensionless|
||inverterinchargingmode||
|'lillvhyd|theenergyefficiencyofthehydrogenerator|dimensionless|
||inverter(a.c.coupledsystems)||
|'lillvwilld|theenergyefficiencyofthewindturbineinverter|dimensionless|
||(a.c.coupledsystems)||
|'7",ceil|efficiencyofthemechanicaltransmission|dimensionless|
||betweenturbineandelectricalgenerator||
|I7I'v."all|energytransmissionefficiencyfromthe|dimensionless|
||photovollaicarraytothebatteryi.e.fromthe||
||effectofcablelosses||
|!Jpv."all-Ioad|energytransmissioneJTicieneyofthecabling|dimensionless|
||betweenthePYgeneratorandtheload viathe||
||maininverterandbattery||
|'lpv.load|energytransmissionefficiencyorthecabling|dimensionless|
||betweenthePYgeneratorandtheload||
|17pvillv|energyefficiencyofthereversibleinverter|dimensionless|
|171''''"|theefficiencyofthePYsubsystem|dimensionless|
|171'",,2|sub-systemefficiencyfromthePYenergy|dimensionless|
||generatortotheload||
||sub-systemefficiencyfromthePYgeneratorto|d imensi onless|
||theload||
|17,,,,,-l>all|theenergytranslll issionefficiencyofthe|dimensionless|
||cablingbetweenrenewableenergygenerator||
||andbattery||
|lJ,cllh1lu-IU1Id|energytransmissionefficiencyofthecabling|dimensionless|
||betweentherenewablegeneratorandtheload via||
||maininverterandbattery||
|'/rell-Ioad|energytransmissionefficiencyofthecabling|dimensionless|
||betweentherenewablegeneratorandtheload||
|IJ'Cl\il1V|energyefficiencyortherenewableenergy|dimensionless|



||inverter||
|---|---|---|
|Symbol|Definition|Unit|
|17rcnss|theefficiencyofthesubsystemfrom arenewable|dimensionless|
||energygeneratortothed.e.bus||
|'7rcll:;s2|sub-systemefficiencyfrom therenewableenergy|dimensionless|
||generatortotheload||
||subs-systemefficiencyfromtherenewable|dimensionless|
||energygeneratortotheload||
||efficieneyoftheturbineatthespecifiedflowrate|dimensionless|
||andhead||
|7JWllld-balt|energytransmissionefficiencyfromthewind|dimensionless|
||turbinetothe battery||
|17wind-cahlc|energytransmissionefficiencyfrom thewind|dimensionless|
||turbinetothebattery,i_e.frol11theeffectofa.c.||
||andd.c.cablelosses||
|17wit1ds~|efficiencyofthewindsubsystem|dimensionless|



















